<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en-us" xml:lang="en-us" class="_Skins_Side_Navigation" data-mc-search-type="Stem" data-mc-help-system-file-name="Default.xml" data-mc-path-to-help-system="../../" data-mc-output-analytics-server="https://resideo.api.madcapcentral.com/" data-mc-output-analytics-topic-id="1xBCeJNnhjC5/WlTol/w5ukknWGRJD34yDOSs0N/vTBvs1wOPchh6vMDul517/Q/2Ee023Ryf0BYo5QSOqjVfqKIt9b+DmIBU6SzCBU3wgRZdG78HWtdiAHHB/gH6w4hCLfgD1u0AI532aTK2Z+LXO+jmWvEVARopWTZPgCmLK7L0bQMU5Ie+A==" data-mc-has-content-body="True" data-mc-toc-path="" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic;Default" data-mc-preload-images="false" data-mc-in-preview-mode="false">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><title>2. Thermostat Wiring</title>
        <link href="../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Print.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/foundation.6.2.3.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/Print.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../Resources/Branding/Branding.css" rel="stylesheet" type="text/css" />
        <link href="../Resources/Stylesheets/Styles.css" rel="stylesheet" type="text/css" />
        <link href="../Resources/TableStyles/rezi-table-simplified.css" rel="stylesheet" data-mc-stylesheet-type="table" />
        <link href="../Resources/TableStyles/rezi-table.css" rel="stylesheet" data-mc-stylesheet-type="table" />
        <script src="../../Resources/Scripts/jquery.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/purify.min.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../Resources/Scripts/require.min.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../Resources/Scripts/require.config.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../Resources/Scripts/foundation.6.2.3_custom.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../Resources/Scripts/plugins.min.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../Resources/Scripts/MadCapAll.js" type="text/javascript" defer="defer">
        </script>
    </head>
    <body>
        <div class="foundation-wrap off-canvas-wrapper">
            <div class="off-canvas-wrapper-inner" data-off-canvas-wrapper="">
                <aside class="off-canvas position-right" role="navigation" id="offCanvas" data-off-canvas="" data-position="right" data-mc-ignore="true">
                    <ul class="off-canvas-accordion vertical menu off-canvas-list" data-accordion-menu="" data-mc-back-link="Back" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="True" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True">
                    </ul>
                </aside>
                <div class="off-canvas-content inner-wrap" data-off-canvas-content="">
                    <div data-sticky-container="" class="title-bar-container">
                        <nav class="title-bar tab-bar sticky" role="banner" data-sticky="" data-options="marginTop:0" style="width:100%" data-sticky-on="only screen and (max-width: 1279px)" data-mc-ignore="true"><a class="skip-to-content fluid-skip showOnFocus" href="#">Skip To Main Content</a>
                            <div class="middle title-bar-section outer-row clearfix">
                                <div class="menu-icon-container relative clearfix">
                                    <div class="central-account-wrapper">
                                        <div class="central-dropdown"><a class="central-account-drop"><span class="central-account-image"></span><span class="central-account-text">Account</span></a>
                                            <div class="central-dropdown-content"><a class="MCCentralLink central-dropdown-content-settings">Settings</a>
                                                <hr class="central-separator" /><a class="MCCentralLink central-dropdown-content-logout">Logout</a>
                                            </div>
                                        </div>
                                    </div>
                                    <button class="menu-icon" aria-label="Show Navigation Panel" data-toggle="offCanvas"><span></span>
                                    </button>
                                </div>
                            </div>
                            <div class="title-bar-layout outer-row">
                                <div class="logo-wrapper"><a class="logo" href="../Home.htm" alt="Logo"></a>
                                </div>
                                <div class="navigation-wrapper nocontent">
                                    <ul class="navigation clearfix" role="navigation" data-mc-css-tree-node-has-children="has-children" data-mc-css-sub-menu="sub-menu" data-mc-expand-event="mouseenter" data-mc-top-nav-menu="True" data-mc-max-depth="3" data-mc-include-icon="False" data-mc-include-indicator="False" data-mc-include-children="True" data-mc-include-siblings="True" data-mc-include-parent="True" data-mc-toc="True">
                                        <li class="placeholder" style="visibility:hidden"><a>placeholder</a>
                                        </li>
                                    </ul>
                                </div>
                                <div class="central-account-wrapper">
                                    <div class="central-dropdown"><a class="central-account-drop"><span class="central-account-image"></span><span class="central-account-text">Account</span></a>
                                        <div class="central-dropdown-content"><a class="MCCentralLink central-dropdown-content-settings">Settings</a>
                                            <hr class="central-separator" /><a class="MCCentralLink central-dropdown-content-logout">Logout</a>
                                        </div>
                                    </div>
                                </div>
                                <div class="nav-search-wrapper">
                                    <div class="nav-search row">
                                        <form class="search" action="#">
                                            <div class="search-bar search-bar-container needs-pie">
                                                <input class="search-field needs-pie" type="search" aria-label="Search Field" placeholder="Search" />
                                                <div class="search-filter-wrapper"><span class="invisible-label" id="search-filters-label">Filter: </span>
                                                    <div class="search-filter" aria-haspopup="true" aria-controls="sf-content" aria-expanded="false" aria-label="Search Filter" title="All Files" role="button" tabindex="0">
                                                    </div>
                                                    <div class="search-filter-content" id="sf-content">
                                                        <ul>
                                                            <li>
                                                                <button class="mc-dropdown-item" aria-labelledby="search-filters-label filterSelectorLabel-00001"><span id="filterSelectorLabel-00001">All Files</span>
                                                                </button>
                                                            </li>
                                                        </ul>
                                                    </div>
                                                </div>
                                                <div class="search-submit-wrapper" dir="ltr">
                                                    <div class="search-submit" title="Search" role="button" tabindex="0"><span class="invisible-label">Submit Search</span>
                                                    </div>
                                                </div>
                                            </div>
                                        </form>
                                    </div>
                                </div>
                            </div>
                        </nav>
                    </div>
                    <div class="main-section">
                        <div class="row outer-row sidenav-layout">
                            <nav class="sidenav-wrapper">
                                <div class="sidenav-container">
                                    <ul class="off-canvas-accordion vertical menu sidenav" data-accordion-menu="" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu accordion-menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="False" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True" data-mc-side-nav-menu="True">
                                    </ul>
                                </div>
                            </nav>
                            <div class="body-container">
                                <div data-mc-content-body="True">
                                    <div class="rezi-header">
                                        <p>
                                            <img src="../Resources/Images/Honeywell_Home-Logo.png" />
                                        </p>
                                        <h1><span class="mc-variable General.UserGuideTitle variable">T6 Pro Programmable Thermostat</span>
                                        </h1>
                                        <p><span class="mc-variable General.Model/Models variable">TH632OU2008, TH622OU2000, TH6210U2001</span>
                                        </p>
                                        <hr width="100%" size="0" align="center" />
                                    </div>
                                    <div role="main" id="mc-main-content">
                                        <div class="rezi-layout">
                                            <h1>2. Thermostat Wiring</h1>
                                            <ul data-magellan="" data-animation-duration="250" data-active-class="selected" data-scroll-container=".body-container" data-scroll-container-on="only screen and (min-width: 1280px)" class="nocontent menu mc-component">
                                                <li><a href="#21SettingRSliderTab">2.1 Setting R-Slider Tab</a>
                                                </li>
                                                <li><a href="#22ConventionalSystemWiringDiagrams">2.2 Conventional System Wiring Diagrams</a>
                                                </li>
                                                <li><a href="#23HeatPumpSystemWiringDiagrams">2.3 Heat Pump System Wiring Diagrams</a>
                                                </li>
                                            </ul>
                                            <h2 id="21SettingRSliderTab" data-magellan-target="21SettingRSliderTab"><a name="2.1"></a>2.1 Setting R-Slider Tab</h2>
                                            <div class="rezi-row-col-6">
                                                <div>
                                                    <ul>
                                                        <li>
                                                            <p>Use built-in jumper (R Slider Tab) to differentiate between one or two transformer systems.</p>
                                                        </li>
                                                        <li>
                                                            <p>If there is only one R wire, and it is connected to the R, Rc, or RH terminal, set the slider to the up position (1 wire).</p>
                                                        </li>
                                                        <li>
                                                            <p>If there is one wire connected to the R terminal and one wire connected to the Rc terminal, set the slider to the down position (2 wires).</p>
                                                        </li>
                                                    </ul>
                                                    <p class="rezi-note"><b>Note:</b> Slider Tabs for U terminals should be left in place for T6 Pro models.</p>
                                                </div>
                                                <div>
                                                    <p>
                                                        <img src="../Resources/Images/2.ThermostatWiring/SettingR-SliderTab_157x353.png" style="width: 157;height: 353;" />
                                                    </p>
                                                </div>
                                            </div>
                                            <p><span style="font-size: 16pt; font-weight: bold; font-style: normal;">Wiring Terminal Designations</span>
                                            </p>
                                            <p>
                                                <img src="../Resources/Images/2.ThermostatWiring/WiringTerminal.png" />
                                            </p>
                                            <p class="rezi-note"><b>Note:</b> Not all terminals may be used, depending on the system type that is being wired. The most commonly used terminals are shaded.</p>
                                            <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table.css');" class="TableStyle-rezi-table" cellspacing="1">
                                                <col class="TableStyle-rezi-table-Column-Column1" />
                                                <col class="TableStyle-rezi-table-Column-Column2" />
                                                <tbody>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">S</p>
                                                        </td>
                                                        <td rowspan="2" class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p rowspan="2" class="rezi-table-p">Input for wired indoor or outdoor sensors (TH6320U and TH6220U only)</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">S</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">Y</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Compressor contactor (stage 1)</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">Y2</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Compressor contactor (stage 2)</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">G</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Fan</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">C</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">24VAC common. For 2 transformer systems, use common wire from cooling transformer.</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">U</p>
                                                        </td>
                                                        <td rowspan="2" class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p rowspan="2" class="rezi-table-p">Unused</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">U</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">L/A-A</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">24VAC common. For 2 transformer systems, use common wire from cooling transformer.</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">O/B</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Changeover lalve</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">AUX-W2</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Auxiliary heat Heat (stage 2)</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">E</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Emergency Heat</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">W</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Heat (stage 1)</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">K</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">Unused</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyE-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">R</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyD-Column2-Body1">
                                                            <p class="rezi-table-p">24VAC power from heating transformer*</p>
                                                        </td>
                                                    </tr>
                                                    <tr class="TableStyle-rezi-table-Body-Body1">
                                                        <td class="TableStyle-rezi-table-BodyB-Column1-Body1" role="rowheader">
                                                            <p role="rowheader" class="rezi-table-p">Rc</p>
                                                        </td>
                                                        <td class="TableStyle-rezi-table-BodyA-Column2-Body1">
                                                            <p class="rezi-table-p">24VAC power from cooling transformer*</p>
                                                        </td>
                                                    </tr>
                                                </tbody>
                                            </table>
                                            <p class="rezi-annot">* Terminal can be jumped using Slider Tab. See “<a href="#2.1">Setting Slider Tabs</a>” above.</p>
                                            <p>&#160;</p>
                                            <hr width="100%" size="0" align="center" />
                                            <h2 id="22ConventionalSystemWiringDiagrams" data-magellan-target="22ConventionalSystemWiringDiagrams"><a name="2.2"></a>2.2 Conventional System Wiring Diagrams</h2>
                                            <p class="rezi-note"><b>Note:</b> Wire specifications: Use 18- to 22-gauge thermostat wire. Shielded cable is not required.</p>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />1H/1C System - 1 Transformer</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <div class="rezi-row-col-6">
                                                        <div>
                                                            <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                                <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                                <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                                <tbody>
                                                                    <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                        <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                            <p class="rezi-table-p">R</p>
                                                                        </td>
                                                                        <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                            <p class="rezi-table-p">Power</p>
                                                                            <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                        </td>
                                                                    </tr>
                                                                    <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                        <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                            <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                        </td>
                                                                        <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                            <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                            <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                        </td>
                                                                    </tr>
                                                                    <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                        <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                            <p role="rowheader" class="rezi-table-p">Y</p>
                                                                        </td>
                                                                        <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                            <p class="rezi-table-p">Compressor contactor</p>
                                                                        </td>
                                                                    </tr>
                                                                    <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                        <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                            <p role="rowheader" class="rezi-table-p">C</p>
                                                                        </td>
                                                                        <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                            <p class="rezi-table-p">24VAC common</p>
                                                                            <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                        </td>
                                                                    </tr>
                                                                    <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                        <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                            <p role="rowheader" class="rezi-table-p">W</p>
                                                                        </td>
                                                                        <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                            <p class="rezi-table-p">Heat</p>
                                                                        </td>
                                                                    </tr>
                                                                    <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                        <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                            <p role="rowheader" class="rezi-table-p">G</p>
                                                                        </td>
                                                                        <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                            <p class="rezi-table-p">Fan</p>
                                                                        </td>
                                                                    </tr>
                                                                </tbody>
                                                            </table>
                                                        </div>
                                                        <div>
                                                            <p>
                                                                <img src="../Resources/Images/2.ThermostatWiring/Diagram-Sample.png" />
                                                            </p>
                                                        </div>
                                                    </div>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />1H/1C System - 2 Transformer</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power (heating transformer)</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power (cooling transformer)</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />Heat-only System</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power (heating transformer)</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                    <p class="rezi-table-annot">Note: Common connection must come from cooling transformer.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />Heat-only System with Fan</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />Heat-only System (Series 20)</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Series 20 valve terminal "R"</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p>Series 20 valve terminal “W”</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p>Series 20 valve terminal “B”</p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />Cool-down System</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />Heat-only System (power open zone valve)</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p>Compressor contactor</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />2H/2C System (1 transformer)</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <p class="rezi-note"><b>Note:</b> Only applies to <b>TH6320U/TH6220U</b>.</p>
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p>Compressor contactor (stage 1)</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat (stage 1)</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">W2</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p>Heat (stage 2)</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Y2</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor (stage 2)</p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <hr width="100%" size="0" align="center" />
                                            <h2 id="23HeatPumpSystemWiringDiagrams" data-magellan-target="23HeatPumpSystemWiringDiagrams"><a name="2.3"></a>2.3 Heat Pump System Wiring Diagrams</h2>
                                            <p class="rezi-note"><b>Note:</b> Wire specifications: Use 18- to 22-gauge thermostat wire. Shielded cable is not required.</p>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />1H/1C Heat Pump System</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">O/B</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Changeover valve</p>
                                                                    <p class="rezi-table-annot">Note: In Installer Setup, set changeover valve to O (for cool changeover) or B (for heat changeover).</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p"><b>Do not use this terminal for heat pump applications!</b>
                                                                    </p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />2H/1C Heat Pump System</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <p class="rezi-note"><b>Note:</b> In ISU set Heat system type to Heat pump. 1 compressor and 1 stage of backup heat.</p>
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">O/B</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Changeover valve</p>
                                                                    <p class="rezi-table-annot">Note: In Installer Setup, set changeover valve to O (for cool changeover) or B (for heat changeover).</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Aux</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Auxiliary heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">E</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Emergency heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">L</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat pump fault input</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p"><b>Do not use this terminal for heat pump applications!</b>
                                                                    </p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />2H/2C Heat Pump System</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <p class="rezi-note"><b>Note:</b> Only applies to <b>TH6320U</b>.</p>
                                                    <p class="rezi-note"><b>Note:</b> In ISU set Heat system type to Heat pump. 2 compressors and 0 stage of backup heat.</p>
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">NNote: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">O/B</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Changeover valve</p>
                                                                    <p class="rezi-table-annot">Note: In Installer Setup, set changeover valve to O (for cool changeover) or B (for heat changeover).</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Aux</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Auxiliary heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">E</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Emergency heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">L</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat pump fault input</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p"><b>Do not use this terminal for heat pump applications!</b>
                                                                    </p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />3H/2C Heat Pump System</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <p class="rezi-note"><b>Note:</b> Only applies to <b>TH6320U</b>.</p>
                                                    <p class="rezi-note"><b>Note:</b> In ISU set Heat system type to Heat pump. 2 compressors and 1 stage of backup heat.</p>
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor (stage 1)</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">O/B</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Changeover valve</p>
                                                                    <p class="rezi-table-annot">Note: In Installer Setup, set changeover valve to O (for cool changeover) or B (for heat changeover).</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Aux</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Auxiliary heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">E</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Emergency heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Y2</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor (stage 1)</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">L</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat pump fault input</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p"><b>Do not use this terminal for heat pump applications!</b>
                                                                    </p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                            <div class="MCDropDown MCDropDown_Closed dropDown dropDownrezi-dropdown"><span class="MCDropDownHead dropDownHead dropDownHeadrezi-dropdown-head"><a class="MCDropDownHotSpot dropDownHotspot dropDownHotspotrezi-dropdown-hotspot MCDropDownHotSpot_ MCDropDownHotSpot_rezi-dropdown rezi-dropdown-head MCHotSpotImage" href="#" aria-expanded="false"><img class="MCDropDown_Image_Icon" src="../../Skins/Default/Stylesheets/Images/transparent.gif" height="16" width="18" alt="Closed" data-mc-alt2="Open" />Dual Fuel System</a></span>
                                                <div class="MCDropDownBody dropDownBody">
                                                    <p class="rezi-note"><b>Note:</b> Only applies to <b>TH6320U / TH6220U</b>.</p>
                                                    <table style="width: 100%;mc-table-style: url('../Resources/TableStyles/rezi-table-simplified.css');" class="TableStyle-rezi-table-simplified" cellspacing="1">
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column1" />
                                                        <col class="TableStyle-rezi-table-simplified-Column-Column2" />
                                                        <tbody>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p">R</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Power</p>
                                                                    <p class="rezi-table-annot">Note: Power supply. Provide disconnect means and overload protection as required.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Rc</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">[R+Rc joined by Slider Tab]</p>
                                                                    <p class="rezi-table-annot">Note: Move R-Slider Tab on UWP to the R setting. For more information, see “<a href="#2.1">Setting Slider Tabs</a>” section.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">Y</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor (stage 1)</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">C</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">24VAC common</p>
                                                                    <p class="rezi-table-annot">Note: Optional 24VAC common connection.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">O/B</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Changeover valve</p>
                                                                    <p class="rezi-table-annot">Note: In Installer Setup, set changeover valve to O (for cool changeover) or B (for heat changeover).</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p role="rowheader" class="rezi-table-p">G</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Fan</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Aux</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Auxiliary heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">E</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Emergency heat</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">Y2</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Compressor contactor (stage 2 - if needed)</p>
                                                                    <p class="rezi-table-annot">Note: Dual fuel with Y2 only for <b>TH6320U</b>.</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">L</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Heat pump fault input</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">S</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Outdoor Sensor</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyE-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">S</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyD-Column2-Body1">
                                                                    <p class="rezi-table-p">Outdoor Sensor</p>
                                                                </td>
                                                            </tr>
                                                            <tr class="TableStyle-rezi-table-simplified-Body-Body1">
                                                                <td class="TableStyle-rezi-table-simplified-BodyB-Column1-Body1" role="rowheader">
                                                                    <p class="rezi-table-p" role="rowheader">W</p>
                                                                </td>
                                                                <td class="TableStyle-rezi-table-simplified-BodyA-Column2-Body1">
                                                                    <p class="rezi-table-p"><b>Do not use this terminal for heat pump applications!</b>
                                                                    </p>
                                                                </td>
                                                            </tr>
                                                        </tbody>
                                                    </table>
                                                </div>
                                            </div>
                                        </div>
                                    </div>
                                    <div class="rezi-header">
                                        <hr width="100%" size="0" align="center" />
                                        <div class="rezi-feedback">
                                            <p style="text-align: center;">Was this helpful? Placeholder</p>&#160;</div>
                                    </div>
                                    <div class="rezi-row-col-6">
                                        <div>
                                            <p>Need More Information?</p>
                                            <p>DOWNLOAD PRINTABLE PDF</p>
                                        </div>
                                        <div>
                                            <p>Need To Contact Us?</p>
                                            <p>VISIT SUPPORT CENTER</p>
                                        </div>
                                    </div>
                                </div>
                            </div>
                        </div>
                    </div><a data-close="true"></a>
                </div>
            </div>
        </div>
    </body>
</html>